# Fire Alarm PDF Report Analysis (Pages 8-17)

## Page 8 - Cover Page Format
- Company logo (Earth Wind and Fire) with three colored squares
- Title: "annual fire alarm system test and inspection record"
- Header: "ANNUAL FIRE SYSTEM TEST AND INSPECTION RECORD"
- Subheader: "FIRE ALARM SYSTEM ANNUAL TEST AND INSPECTION REPORT"

### Key Fields:
- Inspection Date (DD/MM/YYYY): 09-07-25
- Report Revision Date (DD/MM/YYYY)
- Building Name: THE STANTON
- Address: 2089 WEST 43RD AVENUE
- City, Province, Postal Code: VANCOUVER, BC
- Building Owner or Representative's Name: TATIANA GODIN
- System Manufacturer: EDWARDS
- Model Number: EST-3X
- System Provides: ☑ SINGLE STAGE OPERATION  ☐ TWO STAGE OPERATION
- Other (describe special operation)
- Fire alarm connected to monitoring centre: YES ☑  NO ☐
- Name if applicable
- This report comprises of ___ PAGES

### Compliance Questions (YES/NO checkboxes):
- "The entire fire alarm system has been inspected and tested in accordance with CAN/ULC-S536:2019" - YES ☑  NO ☐
- "The fire alarm system is fully functional" - YES ☑  NO ☐
- "During the Annual Inspection and Test were any Deficiencies Identified?" - YES ☐  NO ☑
- "As of the following Date (M/D/Y) all identified Deficiencies have been corrected:"
- "During the Annual Inspection and Test were any Recommendations Identified?" - YES ☐  NO ☑

### Certification Section:
- "The following person is responsible for ensuring that the information contained in this Test and Inspection Report is correct and complete:"
- PRINTED NAME: PATRICK MCKINNEY
- CERTIFICATE/ID NUMBER (SHORT FORMED): 2392
- Signature field
- Company Conducting Test: EARTH, WIND AND FIRE INC.
- Company Phone Number: (604) 649-5665

### Secondary Person Section:
- "Was there a secondary person who conducted the Test and Inspection?" YES ☑  NO ☐
- PRINTED NAME: RANALDO DANIELS
- CERTIFICATE/ID NUMBER (SHORT FORMED)
- Signature field
- Company Conducting Test: EARTH, WIND AND FIRE INC.
- Company Phone Number: (604) 649-5665

## Page 9 - Deficiency Corrections & Attendance Log

### Deficiency Corrections Table:
Columns:
- Item #
- Device Type
- Device Location
- Deficiency
- CAN/ULC-S536 Standard reference clause
- Date corrected (M/D/Y)
- Work order or reference No.
- Company which corrected deficiency
- Technician name & certificate no.

### Signature Section:
- Building Owner / Owner's Representative Name
- Building Owner / Owner's Representative Signature
- Date of Signature
- NOTE: Only the above table needs to be updated on correction of deficiencies. The entire report does not have to be reissued

### RECOMMENDATIONS Section:
- Large text area for recommendations

### TECHNICIAN ATTENDANCE LOG:
Columns:
- Date (MM/DD/YY)
- Time in / Time out
- Notes (for the day)
- Primary technician printed name
- Primary technician certification no.

Example entries:
- 07/09/2025-07/10/25 | 8.30-4.30 | PATRICK MCKINNEY | 2392
- 07/09/2025-07/10/25 | 8.30-4.30 | RANALDO DANIELS |

## Page 10 - Documentation & Control Unit Inspection

### Documentation Section (YES/NO/NA checkboxes):
A. Instructions for resetting the system and silencing alarm signals - YES ☑
B. Instructions for silencing the trouble signal and action to be taken when the trouble signal sounds - YES ☑
C. Description of the function of each operating control and indicator on the fire alarm unit - YES ☑
D. Description of the area or fire zone protected by each alarm detection circuit - YES ☑
E. Description of the alarm signal operation - YES ☑
F. Description of ancillary equipment controlled by the fire alarm system - YES ☑
G. In systems that provide local control of smoke control system documentation is on site - N/A ☑
H. Building diagrams are on site that clearly indicate the type and location of all smoke control equipment - N/A ☑

I. Description of fire alarm system:
  - i) Sequence of operation (See Annex D) - YES ☑
  - ii) Operating instructions (see Annex D) - YES ☑
  - iii) Description of each type of field device - YES ☑
  - iv) Details of input or programmed output functions for programmed systems - YES ☑
  - v) Connection to a fire signal receiving centre - YES ☑
  - vi) Previous verification report(s) and all documentation related to any modification - NO ☑
  - vii) The as-built drawings of the building fire alarm system (see Annex D) - YES ☑
  - viii) Copy of the site specific software (if applicable) - YES ☑

J. Indicate location(s) and media type of documentation: ___________

### Control Unit or Transponder Inspection (YES/NO/N/A checkboxes):
Control Unit/Transponder Field Location: EDWARDS
Control Unit/Transponder Identification: EST-3X

A. Input circuit designations, correctly identified in relation to connected field devices - YES ☑
B. Output circuit designations, correctly identified in relation to connected field devices - YES ☑
C. Correct designations for common control functions and indicators - YES ☑
D. Plug-in components and modules securely in place - YES ☑
E. Plug-in cables securely in place - YES ☑

F. (i) Record the date, revision and version of firmware - **Date:___ Rev:___ Ver:___** (NUMERIC INPUT)
   (ii) Record the date, revision and version of software program - **Date:___ Rev:___ Ver:___** (NUMERIC INPUT)

G. Clean and free of dust and dirt - YES ☑
H. Fuses in accordance with manufacturer's specification - YES ☑
I. Control unit or transponder lock functional - YES ☑
J. Termination points from wiring to field devices secure - YES ☑

## Page 11 - Control Unit or Transponder Test

Control Unit/Transponder Field Location: EDWARDS
Control Unit /Transponder Identification: EST-3X

### Test Items (YES/NO/N/A checkboxes):
A. Power 'ON' visual indicator - YES ☑
B. Time and date indication corresponds with local time and date - YES ☑
C. Common visual trouble signal operates - YES ☑
D. Common audible trouble signal operates - YES ☑
E. Trouble signal silence switch operates - YES ☑
F. Main power supply failure trouble signal operates - YES ☑
G. Trouble signal operates during positive and negative ground fault tests - YES ☑
H. Alert signal operates - N/A ☑
I. Alarm signal operates - YES ☑

J. Automatic transfer from alert signal to alarm signal operates
   **Time: _______** (NUMERIC INPUT - time value) - N/A ☑

K. Manual transfer from alert signal to alarm signal operates - N/A ☑
L. Automatic transfer from alert signal to alarm signal cancel (acknowledge) feature operates on a two-stage system - N/A ☑
M. Alarm signal silence inhibit function operates - YES ☑
N. Alarm signal manual silence operates - YES ☑
O. Alarm signal silence visual indication operates - YES ☑
P. Alarm signals when silenced, automatically reinitiate only upon subsequent alarm from another NBC required fire alarm zone - YES ☑
Q. Duration of alarm signal prior to automatic silence - N/A ☑

R. Audible and visual alert signals and alarm signals programmed and operate per design and specification
   **Time:______** (NUMERIC INPUT - time value) - N/A ☑

S. Input circuit, alarm and supervisory operation, including audible and visual indication operates - YES ☑
T. Input circuit supervision fault causes a trouble indication - YES ☑
U. Output circuit alarm indicators operate - YES ☑
V. Output circuit supervision fault causes a trouble indication - YES ☑
W. Visual indicator test (lamp test) operates - YES ☑
X. Coded signal sequences operate not less than the required number of times and the correct alarm signal operates thereafter - N/A ☑
Y. Coded signal sequences are not interrupted by subsequent alarms - N/A ☑
Z. Ancillary device by-pass results in a trouble signal - YES ☑
AA. Input circuit to output circuit operation, including ancillary device circuits, for correct program operation - YES ☑
BB. System Reset operates - YES ☑
CC. Main power supply to emergency power supply transfer operates - YES ☑
DD. Smoke detector alarm verification (status change confirmation) verified - YES ☑

## Page 12 - Voice Communication Test & Power Supply Inspection

### Voice Communication Test
Header: "There are no Voice Communication Capabilities on this system." ☑

Items A-Q: All empty checkboxes (not applicable for this system)

### Power Supply Inspection
Control unit or transponder location:
Control unit or transponder identification:
Circuit disconnect means or breaker location: PT ELEC ROOM
Circuit disconnect means or breaker identification: HOUSE PANEL BRK 24

### Test Items (YES/NO/N/A checkboxes):
A. Fused in accordance with the manufacturer's marked rating of the system - YES ☑
B. The primary supply is equipped with the identified disconnect means - YES ☑
C. Adequate to meet the requirements of the system - YES ☑
D. A short on the isolated side of each power isolation module results in a trouble condition - N/A ☑
E. Operation of a device on the source side of each shorted power isolation module is confirmed - N/A ☑
F. Power for ancillary devices is taken from a source separate from the fire alarm system control unit or transponder power supply - YES ☑
G. Power for ancillary devices is taken from the control unit or transponder that is designed to provide such power - YES ☑
H. Ancillary devices, which are powered from control unit or transponder, are recorded - YES ☑

## Key Findings for Implementation:

### 1. Numeric Input Fields Required:
- **Firmware version** (Date, Rev, Ver) - Page 10, Item F(i)
- **Software version** (Date, Rev, Ver) - Page 10, Item F(ii)
- **Time values** for automatic transfer operations - Page 11, Items J and R

### 2. PDF Report Structure:
- **Cover page** with company branding, system details, compliance checkboxes
- **Page 2** - Deficiency corrections table, recommendations, technician attendance log
- **Subsequent pages** - Detailed checklist sections with YES/NO/N/A checkboxes
- Each section has a header with system identification (EDWARDS EST-3X)
- Three-column layout: YES | NO | N/A

### 3. Special Features:
- Some items have text input fields (e.g., "Time: ______")
- Some items have conditional display (e.g., Voice Communication section can be marked as N/A for entire section)
- Signature fields for certification
- Technician attendance log with time tracking

### 4. Styling:
- Gray header bars for sections
- Three-column checkbox layout (YES/NO/N/A)
- Checkmarks (☑) for selected options
- Empty boxes (☐) for unselected options
- Bold section titles
- Company logo with three colored squares (gold, blue, orange)


## Page 13 - Emergency Power Supply Test and Inspection

### Header Information:
- Emergency power supply field location: LOBBY
- Emergency power supply identification: EST3-X
- Emergency Power supply provided by: ☑ Batteries  ☐ Generator  ☐ UPS  ☐ Combination
- NBC required full load alarm operation time: ☐ 2 hours  ☐ 1 Hour  ☑ 30 Mins  ☐ 5 Mins

### Battery Specifications (NUMERIC INPUTS):
- Batteries (as installed): **12 V**  **18 Ah**  **QUANTITY: 2**

### Battery Tests (YES/NO/N/A checkboxes with NUMERIC INPUTS):

A. Correct battery type as recommended by manufacturer - YES ☑

B. Correct battery rating as determined by battery calculations based on full system load - YES ☑

C. Battery voltage with main power supply 'ON':
   - **Voltage: 27.21**
   - **Current: 0.10**

D. Battery voltage and current with main power supply 'OFF' and fire alarm system in supervisory condition:
   - **Voltage: 26.21**
   - **Current: 0.37**

E. Battery voltage and current with main power supply 'OFF' and fire alarm system in full load alarm condition:
   - **Voltage: 24.97**
   - **Current: 4.89**

F. Battery free of physical damage - YES ☑

G. Battery terminals cleaned and lubricated - YES ☑

H. Battery terminals clamped tightly - YES ☑

I. Correct electrolyte level - N/A ☑

J. Specific gravity of electrolyte is within manufacturer's specifications - N/A ☑

K. Battery free of Electrolyte leakage - YES ☑

L. Adequately ventilated - YES ☑

M. Battery manufacturer's date code:
   - **Date: 2021**

N. Disconnection of battery causes trouble signal at the fire alarm control unit - YES ☑

O. Indicate type of battery tests performed:
   - (i) Required supervisory load for 24 h followed by the required full load operation; or - ☐
   - (ii) Silent accelerated test (Refer to Annex C1, New Silent Accelerated Test Method); or - YES ☑
   - (iii) Battery manufacturer's method - ☐
   - Specify: _______

P. Record calculated battery capacity (Refer to Annex C2.): **13.59 A•h**

Q. Record battery terminal voltage after completion of tests: **25.53 V dc**

R. Confirm battery voltage not less than 85% of its rating after the tests - YES ☑

S. Battery Charging Current: **.1**

## Page 14 - Emergency Power Generator Tests & Annunciator Test

### Emergency Power Generator Tests (YES/NO/N/A checkboxes):
A. Generator provides power to the AC circuit serving the fire alarm system - N/A ☑
B. Trouble condition at the emergency generator shall result in an audible common trouble signal and a visual indication at the required annunciator - N/A ☑
C. Generator Run condition at the emergency generator shall result in an audible common trouble signal and a visual indication at the required annunciator - N/A ☑

### Annunciator, Remote Trouble Signal Unit, Display and Control Centre Test and Inspection

Annunciator or remote trouble signal unit location: [blank]
Annunciator or remote trouble signal identification: [blank]

Items A-M: All empty checkboxes (not filled in this example)

## Page 15 - Annunciator or Sequential Display

### Header:
**There are no annunciators or sequential displays on this system** ☑

Annunciator/Sequential display location: [blank]
Annunciator/Sequential display identification: [blank]

Items A-M: All empty checkboxes (section marked as N/A)

## Page 16 - Remote Trouble Unit, Printer Test, and Ancillary Device Circuit Test

### Remote Trouble Unit and Inspection
**There are no remote trouble signal units on this system** ☑

Remote trouble signal unit location: [blank]
Remote trouble signal unit identification: [blank]

Items A-D: All empty checkboxes

### Printer Test
**There are no printers on this system** ☑

Printer location: [blank]
Printer identification: [blank]

Items A-B: All empty checkboxes

### Ancillary Device Circuit Test (TABLE FORMAT):

Columns:
- Specific type of ancillary circuit
- Ancillary circuit powered by: FACU Check if applicable | Others specify
- Operation of ancillary circuit confirmed: Yes/No checkboxes
- Method of confirmation (See Annex A, A22.10)

Example entries:
- ELEV HOMING: FACU ☑ | Yes ☑ No ☐ | ALARM
- ALT HOMING: FACU ☑ | Yes ☑ No ☐ | ALARM
- DOOR RELEASE: FACU ☑ | Yes ☑ No ☐ | ALARM

*FACU = fire alarm control unit

## Page 17 - Interconnection to the Fire Signal Receiving Centre

### Header:
**There are no interconnections to a Fire Signal Receiving Centre on this system** ☐

Items (YES/NO/N/A checkboxes):

A. The fire signal receiving centre transmitter is integral to the fire alarm control unit - YES ☑

B. Receipt of the alarm transmission to the fire signal receiving centre - YES ☑

C. Receipt of the supervisory transmission to the fire signal receiving centre - YES ☑

D. Receipt of the trouble transmission to the fire signal receiving centre - YES ☑

E. Disabling or disconnecting the fire signal receiving centre transmitter results in a specific trouble signal at the control unit or transmitter and also transmits a trouble signal to the fire signal receiving centre - YES ☑

F. Disabling or disconnecting the fire signal receiving centre transmitter transmits a trouble signal to the fire signal receiving centre - YES ☑

G. Record the company name and telephone number of the fire signal receiving centre:
   - **Name: BARTEC**
   - **Telephone: 604-421-9276**

H. Operation of the fire signal receiving centre disconnect means transmits trouble to the fire signal receiving centre - YES ☑

## Summary of Numeric Input Fields Required:

### Page 13 - Emergency Power Supply:
1. **Battery Voltage (12 V)** - dropdown or text input
2. **Battery Capacity (18 Ah)** - numeric input
3. **Battery Quantity (2)** - numeric input
4. **Voltage readings** (C, D, E items) - decimal inputs (e.g., 27.21, 26.21, 24.97)
5. **Current readings** (C, D, E items) - decimal inputs (e.g., 0.10, 0.37, 4.89)
6. **Battery date code** (M item) - year input (e.g., 2021)
7. **Battery capacity calculation** (P item) - decimal input (e.g., 13.59 A•h)
8. **Terminal voltage** (Q item) - decimal input (e.g., 25.53 V dc)
9. **Charging current** (S item) - decimal input (e.g., .1)

### Page 16 - Ancillary Device Circuit:
10. **Ancillary circuit names** - text inputs (e.g., ELEV HOMING, ALT HOMING, DOOR RELEASE)
11. **Method of confirmation** - text inputs (e.g., ALARM)

### Page 17 - Fire Signal Receiving Centre:
12. **Company name** - text input (e.g., BARTEC)
13. **Telephone number** - text input (e.g., 604-421-9276)

### Previously identified from Pages 10-11:
14. **Firmware version** (Date, Rev, Ver)
15. **Software version** (Date, Rev, Ver)
16. **Time values** for automatic transfer operations

## Implementation Requirements:

### 1. Database Schema Updates:
- Add `numericValue` field (DECIMAL) to `fireAlarmInspectionResults` table
- Add `textValue` field (TEXT) to `fireAlarmInspectionResults` table
- Update `fireAlarmChecklistTemplates` to include `inputType` enum: 'checkbox' | 'numeric' | 'text' | 'voltage' | 'current' | 'date' | 'time'

### 2. UI Updates:
- Conditional rendering based on `inputType`
- Numeric input fields with proper validation (decimals, ranges)
- Text input fields for names, descriptions
- Date pickers for date inputs
- Time pickers for time inputs

### 3. PDF Generator Updates:
- Match exact layout from pages 8-17
- Company logo with three colored squares (gold, blue, orange)
- Three-column checkbox layout (YES/NO/N/A)
- Display numeric values in appropriate fields
- Display text values in appropriate fields
- Gray header bars for sections
- Proper page breaks between sections
